(* Auto-generated by st_gen from wadi.inp + wadi_plcs.yaml
   Topology: wadi   PLC: PLC1
   DO NOT EDIT. *)

PROGRAM PLC1
VAR_INPUT
    1_lt_001_pv : REAL;            (* owned by this PLC *)
END_VAR
VAR_OUTPUT
    1_mv_001_status : BOOL;
    1_mv_002_status : BOOL;
    1_mv_003_status : BOOL;
    1_mv_004_status : BOOL;
    1_p_001_status : BOOL;
    1_p_002_status : BOOL;
    1_p_003_status : BOOL;
    1_p_004_status : BOOL;
    1_p_005_status : BOOL;
    1_p_006_status : BOOL;
END_VAR
VAR
    1_mv_001_status_State : INT := 0;
    1_mv_002_status_State : INT := 0;
    1_mv_003_status_State : INT := 0;
    1_mv_004_status_State : INT := 0;
    1_p_001_status_State : INT := 0;
    1_p_002_status_State : INT := 0;
    1_p_003_status_State : INT := 0;
    1_p_004_status_State : INT := 0;
    1_p_005_status_State : INT := 0;
    1_p_006_status_State : INT := 0;
END_VAR

(* ----- FSM for actuator 1_mv_001_status ----- *)
CASE 1_mv_001_status_State OF
    0:  (* CLOSED *)
        IF 1_lt_001_pv < 0.929494 THEN
            1_mv_001_status_State := 1;
        END_IF;
    1:  (* OPEN *)
        IF 1_lt_001_pv > 0.943802 THEN
            1_mv_001_status_State := 0;
        END_IF;
END_CASE;
1_mv_001_status := (1_mv_001_status_State = 1);

(* ----- FSM for actuator 1_mv_002_status ----- *)
CASE 1_mv_002_status_State OF
    0:  (* CLOSED *)
        IF 1_lt_001_pv < 0.25 THEN
            1_mv_002_status_State := 1;
        END_IF;
    1:  (* OPEN *)
        IF 1_lt_001_pv > 0.75 THEN
            1_mv_002_status_State := 0;
        END_IF;
END_CASE;
1_mv_002_status := (1_mv_002_status_State = 1);

(* ----- FSM for actuator 1_mv_003_status ----- *)
CASE 1_mv_003_status_State OF
    0:  (* CLOSED *)
        IF 1_lt_001_pv < 0.25 THEN
            1_mv_003_status_State := 1;
        END_IF;
    1:  (* OPEN *)
        IF 1_lt_001_pv > 0.75 THEN
            1_mv_003_status_State := 0;
        END_IF;
END_CASE;
1_mv_003_status := (1_mv_003_status_State = 1);

(* ----- FSM for actuator 1_mv_004_status ----- *)
CASE 1_mv_004_status_State OF
    0:  (* CLOSED *)
        IF 1_lt_001_pv < 0.831356 THEN
            1_mv_004_status_State := 1;
        END_IF;
    1:  (* OPEN *)
        IF 1_lt_001_pv > 0.809123 THEN
            1_mv_004_status_State := 0;
        END_IF;
END_CASE;
1_mv_004_status := (1_mv_004_status_State = 1);

(* ----- FSM for actuator 1_p_001_status ----- *)
CASE 1_p_001_status_State OF
    0:  (* CLOSED *)
        IF 1_lt_001_pv < 0.25 THEN
            1_p_001_status_State := 1;
        END_IF;
    1:  (* OPEN *)
        IF 1_lt_001_pv > 0.75 THEN
            1_p_001_status_State := 0;
        END_IF;
END_CASE;
1_p_001_status := (1_p_001_status_State = 1);

(* ----- FSM for actuator 1_p_002_status ----- *)
CASE 1_p_002_status_State OF
    0:  (* CLOSED *)
        IF 1_lt_001_pv < 0.25 THEN
            1_p_002_status_State := 1;
        END_IF;
    1:  (* OPEN *)
        IF 1_lt_001_pv > 0.75 THEN
            1_p_002_status_State := 0;
        END_IF;
END_CASE;
1_p_002_status := (1_p_002_status_State = 1);

(* ----- FSM for actuator 1_p_003_status ----- *)
CASE 1_p_003_status_State OF
    0:  (* CLOSED *)
        IF 1_lt_001_pv < 0.25 THEN
            1_p_003_status_State := 1;
        END_IF;
    1:  (* OPEN *)
        IF 1_lt_001_pv > 0.75 THEN
            1_p_003_status_State := 0;
        END_IF;
END_CASE;
1_p_003_status := (1_p_003_status_State = 1);

(* ----- FSM for actuator 1_p_004_status ----- *)
CASE 1_p_004_status_State OF
    0:  (* CLOSED *)
        IF 1_lt_001_pv < 0.25 THEN
            1_p_004_status_State := 1;
        END_IF;
    1:  (* OPEN *)
        IF 1_lt_001_pv > 0.75 THEN
            1_p_004_status_State := 0;
        END_IF;
END_CASE;
1_p_004_status := (1_p_004_status_State = 1);

(* ----- FSM for actuator 1_p_005_status ----- *)
CASE 1_p_005_status_State OF
    0:  (* CLOSED *)
        IF 1_lt_001_pv < 0.25 THEN
            1_p_005_status_State := 1;
        END_IF;
    1:  (* OPEN *)
        IF 1_lt_001_pv > 0.75 THEN
            1_p_005_status_State := 0;
        END_IF;
END_CASE;
1_p_005_status := (1_p_005_status_State = 1);

(* ----- FSM for actuator 1_p_006_status ----- *)
CASE 1_p_006_status_State OF
    0:  (* CLOSED *)
        IF 1_lt_001_pv < 0.25 THEN
            1_p_006_status_State := 1;
        END_IF;
    1:  (* OPEN *)
        IF 1_lt_001_pv > 0.75 THEN
            1_p_006_status_State := 0;
        END_IF;
END_CASE;
1_p_006_status := (1_p_006_status_State = 1);

END_PROGRAM
